# Assignment 2 写作提纲（Outline with key numbers）

> **怎么用这份提纲：** 课程规定 A2 报告必须**先由你自己写初稿**，之后才能用 AI 修改，并且要披露 AI 的使用情况。这份提纲只列结构、要点和数字，句子要你自己写。写完以后可以交给 AI 做语言和逻辑上的修改，同时在附录 AI disclosure 里注明。
>
> 数字来自 `results/summary.json` 和各个 CSV，已经用 **AEMO 官方 2024 VIC1 电价**重跑（2026-11-22）。2024-01-01 00:00 这一个时段在 2023 年 12 月的文件里，所以做了插值。
>
> 篇幅：正文不超过 10 页（含 executive summary，不含封面）。各节页数建议见括号，对应 rubric 权重。

---

## 0. Executive summary（约 1 页，rubric 10%）

要点（建议写成 4–5 个短段落或 bullet）：
- **问题**：VPP-SPREE 要向零售商证明单站点 BESS 优化算法在不同 tariff 和不确定性下都能为客户带来收益（背景：Cheaper Home Batteries 计划下 VPP 参与率不到 10%）。
- **站点**：Shepparton VIC，年用电约 4.0 MWh（11 kWh/天），约 10 kWp 光伏，年发电约 14–15 MWh，光伏是负荷的 3.5 倍；直接自用率只有约 15%。
- **电池**：推荐 10 kWh / 5 kW，AC-coupled（改装现有光伏系统）。自用（self-consumption）模式下自给率从 55% 提到 90%。
- **各 tariff 年账单（2024，仅电能部分，负数表示净收入）**：Flat 无电池 −$87 → 有电池 −$435；ToU −$153 → 优化后 −$490；Wholesale 无电池 +$311 → 完全预知优化 −$803（已含 $300 VPP 费），是所有方案里最好的。
- **不确定性**：真实预测下 VPP 年账单 −$259，加 5 分钟实时修正后 −$386。价格预测误差的代价约 **$503/年**，光伏预测误差只有约 **$3/年**。
- **建议**：VPP 算法的潜力是真实的：完全预知时比 ToU 方案每年多 $312。但在现实预测下，扣除 $300 年费后仍比 ToU 方案差 $105（不算年费则好 $195）。所以关键在于**提升价格（尖峰）预测**，以及把**固定月费改为收益分成**。电池单靠 ToU 省电费回本要 20–30 年；在 wholesale 优化下（完全预知）约 15 年，有补贴约 11 年。

## 1. Introduction & context（约 0.5 页，rubric 5% 的一部分）

- VPP-SPREE 的角色：面向零售商；四项服务（Flat、ToU、wholesale passthrough、不确定性下的优化）。
- 澳洲背景：VIC 屋顶光伏渗透率高，午间负电价占比高（2023 年 VIC1 有 **21.6%** 的 5 分钟区间电价为负），晚高峰有尖峰电价（2023 年最高 $14,522/MWh；2024 年 2 月 13 日 VIC 输电塔倒塌事件期间也出现了极端电价，可以查一下作为背景）。
- 报告结构一句话。

## 2. Site, data and data quality（约 1.5 页，rubric 5%）

**2.1 数据与时间**
- 5 分钟数据，2023-01-01 至 2024-12-31，210,528 行，网格规则，无重复。
- 时区：每月辐照“重心”（solar-noon centroid）全年在 12:30–13:00，没有 1 小时跳变，所以是**固定 AEST（NEM 时间），没有夏令时**。可以用一句话说明为什么这对 ToU 时段很重要。
- 功率和能量：kWh = kW × 5/60。

**2.2 缺失与异常（写清楚处理方式和理由）**
- load、irradiance、temperature 在**同一时刻**同时缺失（判断为数据记录器断线）：2023 年 512 个区间，2024 年 541 个，共 30 段，最长一段是 2024-11-30 整天（288 个区间）。
- 处理：1 小时以内的缺口用线性插值；更长的缺口用前后 ±3 天同一 5 分钟时段的均值填补。填补后平均负荷变化小于 1%（自动检查已通过）。
- 2023 年实测光伏缺失 512 个区间：用 ML 光伏模型和（填补后的）辐照估算补上。
- 异常检查：没有负值，没有夜间光伏，辐照最高 1084 W/m²（物理上合理）。温度有 181 个区间连续 3 小时以上不变（夜间，保留）；2023 年最低温恰好是 0.0 °C 共 15 次，而 2024 年最低到 −1.4 °C，**怀疑传感器在 0 °C 处截断**（只影响冬季夜间的降额判断，影响很小）。
- 电价：2023 年全部在 NEM 上下限之内。尖峰保留，因为它们是真实的市场信号。
- **2024 年缺批发电价**：从 AEMO 下载 VIC1 官方 5 分钟 RRP，按 SETTLEMENTDATE 精确对齐（与 A1 方法一致）。

**2.3 负荷与光伏分析（图 Fig 1、Fig 2）**
- 负荷 11.0 kWh/天，峰值 2.66 kW；光伏 38.5（2023）/ 40.7（2024）kWh/天。
- 光伏容量估计：拟合得到 8.58 kW 每 kW/m²，在 PR 0.85 下约 **10.1 kWp**。
- 每日“缺口能量”（光伏小于负荷时从电网或电池取的电）：中位数 2.5 kWh，P80 9.2 kWh，P90 12.2 kWh。在 91.5% 的天数里，当天光伏盈余大于缺口，说明电池几乎每天都能充满。**这是选电池容量的核心依据。**
- Tariff：Flat 进口 $0.30 / 出口 $0.05；ToU 23–07 时 $0.15，07–19 时 $0.25，19–23 时 $0.40，出口 $0.05。

## 3. Battery model & optimisation algorithm（约 2.5 页，rubric 30% 的核心）

**3.1 拓扑与损耗**
- 基准方案：**AC-coupled**（保留现有光伏逆变器，加装电池逆变器），充放电效率各 0.95，往返效率约 90%（可对标 Tesla Powerwall 2 的约 90% 往返效率）。
- 对比方案：DC-coupled（hybrid inverter），光伏到电池 0.975，电网充电 0.93。结果与 AC 方案只差约 $2/年，所以选型应该由改装成本决定，而不是效率。
- SoC 范围 10–95%；5 kW 充放电限制；温度降额：35 °C 以上每升高 1 °C 降 5%（最低 50%），5 °C 以下充电功率减半（防止析锂）；电网连接上限 15 kW。

**3.2 优化公式（建议写成公式）**
- 决策变量（每 5 分钟）：c_pv、c_grid、d、grid import、grid export、curtailment、SoC。
- 目标函数：min Σ (p_imp·g_imp − p_exp·g_exp + c_deg·d)·Δt。
- 约束：能量平衡、SoC 动态（含效率）、SoC 上下限、功率上限（随温度变化）、c_pv ≤ PV、弃光 ≤ PV；全年首尾 SoC 相等（避免“偷用”初始电量）。
- 求解器：线性规划，HiGHS（scipy.optimize.linprog），全年 105k 个时段约 15 秒。
- **基准（self-consumption）**：规则算法（光伏有盈余就充电，有缺口就放电，不从电网充电）。验证：与“最小化电网进口”的 LP 结果完全相同（402.2 kWh vs 402.2 kWh），说明规则算法已经是自用模式下的最优解。

**3.3 退化成本**
- c_deg = $0.05/kWh 放电量（解释一下怎么来的：电池成本 ÷ 循环寿命内的放电总量，再考虑日历老化通常占主导，所以取一个偏保守的边际值）。
- 敏感性（Fig 9，wholesale）：c_deg 从 0 提到 0.20，循环次数从 649 降到 150 次/年，账单从 −$839 变为 −$554。在 0.05 时约 400 次/年，ToU 下约 181 次/年。从 0 到 0.05，循环少了 38%，账单只少 $36，取舍很划算。**要点**：这个参数是控制电池寿命和套利收益之间取舍的“旋钮”，VPP 应该按电池保修条款来设定（例如 10 年 / 3,650 次循环）。

**3.4 电池选型（Fig 5）**
- 在 2.5–20 kWh 之间扫描（ToU 与 wholesale，完全预知）。
- ToU 下（相对 ToU 无电池）：5 kWh 每年省 $227（自用）/ $264（优化）；10 kWh 省 $310 / $337；20 kWh 省 $355 / $368。超过约 10 kWh 后边际收益很小，原因是缺口能量的 P80–P90 约 9–12 kWh。
- Wholesale 优化（完全预知）下，容量越大套利越多：5 kWh 省 $294，10 kWh 省 $650，20 kWh 省 $1,009；回本期在 10–13.5 kWh 时最短（约 14.6 年）。注意这是完全预知的上限。
- 选 10 kWh / 5 kW 的理由：覆盖 P80 的缺口，自给率达到 90%；市面上有对应产品（例如 Sungrow SBR096、Alpha ESS Smile 系列，注意要核对型号参数）。

## 4. Results by tariff — perfect foresight（约 1.5 页，rubric 30%，图 Fig 6）

用表格放 2024 年的结果（2023 年结果放附录，作为稳健性检查：结论一致）：

| Tariff | No BESS | Self-consumption | Optimised |
|---|---|---|---|
| Flat | −$87 | −$435 | −$435 |
| ToU | −$153 | −$463 | −$490 |
| Wholesale（含 $300 VPP 费） | +$311 | +$3 | −$803 |

可以写的洞察：
- **Flat**：优化后的结果等于自用模式。原因是进出口价差在任何时刻都一样，从电网充电永远不划算。这正好说明算法行为合理。
- **ToU**：优化比自用多省约 $28/年：冬季光伏不足时在 off-peak（$0.15）从电网充电，在 peak（$0.40）放出（电网充电量 129 kWh）；价差 0.25 × 0.9 往返效率 − 0.05 退化成本，仍然为正。
- **Wholesale**：没有电池时最差（午间以负电价或低价出口），self-consumption 模式也只是打平（+$3）。只有**主动优化**才让 wholesale 变成最好的方案（−$803）：负电价时弃光 5,339 kWh（约占光伏的 36%），低价或负价时从电网充电（678 kWh），尖峰时放电出口，每年约 400 次循环。2023 年同样的算法是 −$268（2023 年尖峰少），说明收益**高度依赖少数尖峰事件**。
- 自用率 / 自给率的定义要写清楚。

## 5. Uncertainty — 48 h rolling horizon（约 1.5 页，rubric 30%，图 Fig 3、4、7、8）

**5.1 光伏预测（Fig 3）**：用 2023 年训练，2024 年测试，以商业预测作为“真实值”。
- 物理 PR 模型：nRMSE 1.63%（占 kWp 的百分比）；ML（GBM）：1.50%，R² 0.996；持续性预测（昨天同一时刻）：8.2%。
- **要讨论的点**：2024 年的“真实值”本身是一个平滑的模型，用的是实际天气而不是天气预报，所以这个误差偏乐观。持续性预测可以当作没有天气预报时的压力测试。

**5.2 电价预测（Fig 4）**：每小时发布一次，给出未来 48 个小时值；GBM 模型的特征包括前一小时价格、过去 24 小时均值、最近同一小时的价格、过去 7 天同一小时的中位数、温度、辐照、日历变量。
- 2024 年 MAE：GBM $59/MWh，7 天中位数基准 $60，持续性预测 $93；相关系数只有 0.25（RMSE $326/MWh，主要由尖峰造成）。**GBM 只比简单基准好一点点，尖峰基本预测不到。** 这是一个要坦白写的结果。
- 可以讨论 AEMO pre-dispatch（也可以作为备选方法）。

**5.3 调度器设计**：每小时用最新预测求解 48 h 的 LP，只执行第一个小时；每 5 分钟按设定点执行，执行时不知道当期价格和光伏；电网吸收实际偏差；预测出口价为负时弃光；用实际值结算。（可以画一张流程示意图。）
- 改进：**5 分钟实时修正**。上一个区间结算价 ≥ $300/MWh 时满功率放电；结算价为负时停止出口并充电。这只用到已经公布的信息，符合 brief 的要求。

**5.4 谁的影响更大？（Fig 8，brief 明确要求回答）**
- 完全预知（全年 LP）−$803 → 48 h 窗口 +$37 → 光伏预测误差 **+$3** → 价格预测误差 **+$503** → 真实情况 −$259 → 加实时修正 −$386。若用不依赖天气的持续性光伏预测，也只再损失约 $27（−$232），说明光伏预测不是瓶颈。
- 原因（建议展开写）：光伏误差只影响“自用 vs 出口”之间较小的价差，而且电池可以缓冲；价格误差直接决定什么时候充放电，尖峰稀少但价值集中。按价格区间拆分（value_by_price_band.csv）：≥$300/MWh 的尖峰区间不到全年时段的 1%，完全预知能赚 $609，预测只赚到 $264；$100–300 区间 $394 vs $239；负电价区间 +$28 vs −$37（预测错了负价时段，在负价时出口或放电）。

## 6. Techno-economics & VPP product（约 1 页，rubric 30%，图 Fig 5、10）

- 回本：10 kWh 电池安装成本假设 $9,500（$2,000 + $750/kWh，需要核对 2024 年市场价）。ToU 优化下每年省 $337，简单回本 28 年，10 年 NPV 为负；有补贴（约 $300/kWh 可用容量，需要核对）时约 21 年。5 kWh 最好（约 17–22 年）。**单靠省电费，电池在经济上不成立。**
- 回本（wholesale 优化，完全预知上限）：10 kWh 约 14.6 年，有补贴约 10.7 年；考虑预测误差后会明显变长。
- VPP 价值（相对最好的固定方案 ToU 优化 −$490）：完全预知时 VPP 好 **$312/年**；真实预测下差 $231；加实时修正后差 **$105**。不算 $300 年费时，加实时修正的 VPP 比 ToU 好 $195。**结论：$25/月的固定费比现实可得的增量收益还高。**
- 对客户的成本：服务费 $300，加上额外的循环损耗（400 vs 181 次循环/年，按 $0.05/kWh 计约 $93/年）。
- 风险（Fig 10，月度账单）：VPP 的收益集中在少数月份。2 月（极端电价事件）VPP 账单 −$184，同月 ToU 为 −$72；但 6 月、9 月、10 月 VPP 比 ToU 差。客户会经历“有的月份更贵”，这对接受度很不利。
- 联系 VPP 参与率低于 10% 的背景：这个结果从客户角度说明了为什么很多人不愿意加入 VPP。

## 7. Discussion & recommendations（约 1 页，rubric 20%）

建议写 5–6 条，每条用“发现 → 建议”的格式：
1. 在价格预测改进之前，这类客户（大光伏、小负荷）的默认产品用 ToU + 优化调度；wholesale VPP 作为可选升级。
2. wholesale VPP 的价值来自尖峰：投入价格预测（AEMO pre-dispatch、尖峰概率模型、随机或鲁棒优化），并保留 5 分钟实时修正（已证明值 +$127/年）。
3. 服务费改为收益分成（例如超出 ToU 基准部分的 X%），降低客户的风险。
4. 退化成本按保修条款设定，并告知客户。
5. 电池选型 5–10 kWh；如果客户以后加装电动车或热泵（晚间负荷上升），价值会提高。
6. 光伏预测已经足够好，不是瓶颈。

**局限**（要坦白写）：network、证书和对冲费是假设值；没有计入 GST 和每日供电费；商业光伏预测被当作实际值；天气被当作完美预测；单一站点、单一年份；没有建模 FCAS 收入；出口限额（VIC 常见 5 kW）没有建模。

## 附录（rubric 25%）

- **A. AI disclosure（占附录分的 40%）**：基于 `AI_USE_LOG.md`，用你自己的话写，并加上你亲自核对过哪些数字。
- **B. Data science & coding（40%）**：GitHub 链接、代码结构、自动验证清单（validation_log.txt）、可复现说明。
- **C. 补充结果（20%）**：2023 年结果表、退化与拓扑敏感性、选型完整表、价格区间拆分、假设表（assumptions.json）。

---

## 提交前你需要亲自核对的事项（due diligence，也可以写进 AI disclosure）

- [x] 下载 AEMO 2024 VIC1 电价并重跑（已完成，`price_source` 显示为 official）。
- [ ] 核对 network tariff：Shepparton 属于 Powercor 网络区，查 2024 年的住宅 ToU 网络费率，替换 `net_peak` 和 `net_off`。
- [ ] 打开 CER-data-generator 网页，核对本数据集的 PR 和温度系数（代码目前假设 0.85 和 −0.004 /°C，与 A1 相同）。
- [ ] 核对电池价格和 Cheaper Home Batteries 补贴金额。
- [ ] 手算一两天的账单，与代码结果对比。例如任选一天，用 interval_vpp_2024.csv.gz 在 Excel 里算一遍。
- [ ] 能够口头解释 LP 的目标函数和每一条约束（口试已经考过类似内容）。
